# ⚡ Home Electrical Power Distribution & Monitoring System

[![GitHub License](https://img.shields.io/badge/license-MIT-blue.svg)](LICENSE)
[![System](https://img.shields.io/badge/System-3--Phase%20TN--C--S%2015kW-amber.svg)](#)
[![Tuya IoT](https://img.shields.io/badge/IoT-Tuya%20SY2%20Breakers-orange.svg)](#)
[![Phase Imbalance](https://img.shields.io/badge/Phase%20Imbalance-Critical%20ΔU%2043.7V-red.svg)](#)

Интерактивная однолинейная схема распределительного электрощита загородного дома (3 фазы, 15 кВт), система мониторинга телеметрии с умных модульных автоматов **Tuya SY2**, расчет перекоса фаз и смещения нейтрали, а также дашборд и скрипт синхронизации.

![Схема электрощита](electrical_schema.svg)

---

## 📋 Содержание
1. [Архитектура электросети](#-архитектура-электросети)
2. [Текущая телеметрия и показатели фаз](#-текущая-телеметрия-и-показатели-фаз)
3. [Физико-математический анализ проблемы перекоса фаз](#-физико-математический-анализ-проблемы-перекоса-фаз)
4. [Анализ температурных аномалий (Скважина 44°C)](#-анализ-температурных-аномалий-скважина-44c)
5. [Инженерный план балансировки нагрузок](#-инженерный-план-балансировки-нагрузок)
6. [Однолинейная схема (Mermaid)](#-однолинейная-схема-mermaid)
7. [Компоновка щита по DIN-рейкам (ASCII)](#-компоновка-щита-по-din-рейкам-ascii)
8. [Интерактивный веб-дашборд (`index.html`)](#-интерактивный-веб-дашборд-indexhtml)
9. [Скрипт синхронизации с Tuya Cloud (`tuya_monitor.py`)](#-скрипт-синхронизации-с-tuya-cloud-tuya_monitorpy)
10. [Структура проекта](#-структура-проекта)

---

## 🔌 Архитектура электросети

- **Ввод:** Трехфазный 380/220 В (номинал 230/400 В, 50 Гц), выделенная мощность **15 кВт**.
- **Система заземления:** TN-C-S с повторным контуром заземления у дома.
- **Главный вводной автомат (QF1):** 3-полюсный, номинал 25 А (категория C).
- **Противопожарная защита (QD1):** Селективное УЗО 300 мА / 40 А.
- **Защита от скачков напряжения:** 3 микропроцессорных реле контроля напряжения (РКН L1, РКН L2, РКН L3).
- **Управление и учет:** 19 умных Wi-Fi автоматов **Tuya Smart Breaker SY2** (измерение тока, напряжения, мощности, накопленной энергии и температуры корпуса).
- **Уставки защиты автоматов** читаются с самих устройств (raw-DPS `alarm_set_1` / `alarm_set_2`), а не задаются в файле — они индивидуальные и владелец периодически их меняет под реальную нагрузку (см. `tuya_device_id` и уставки каждого автомата в `schema_data.json`).

### 🏠 Три щитка (последовательность питания)

1. **Щиток 1 — за домом** (уличный, без общей Tuya-телеметрии силового ввода): 2 обычных автомата 3P 32А,
   между ними — АВР и резервный генератор 5 кВт (при пропадании сети АВР переключает нагрузку на генератор).
   **Здесь же, ДО АВР (не резервируются генератором!), висят 3 отдельных умных автомата Tuya SY2:**
   `Роз Н` (L1), `Роз В` (L3), `ИБП ГАЗ` (L2). При пропадании городской сети эти три линии
   обесточиваются, даже если генератор подхватил остальной дом.
2. **Щиток 2 — в доме** (основная схема этого проекта): главный ввод QF1 → QD1 → РКН L1/L2/L3 → 19 автоматов
   Tuya SY2 на DIN-рейках. Отсюда же фидер **«Парковка»** уходит на Щиток 3.
3. **Щиток 3 — на парковке**: запитан от Щитка 2 через фидер «Парковка» (бывший автомат «Скважина»,
   уставки подняты владельцем до 20А / 150–260В). Внутри — «Насос» (насос скважины) и «красная розетка».

> ⚠️ Расчёт перекоса фаз ниже и в `tuya_monitor.py` (`PhaseAnalyzer`) считается **только по автоматам Щитка 2**
> (после QD1) — автоматы Щитка 1 (до АВР) электрически в другой точке сети и не участвуют в расчёте ΔU,
> иначе он был бы некорректным.

---

## 📊 Текущая телеметрия и показатели фаз

Снято 2026-11-02 после переноса владельцем части линий на L2. **Таблица и расчёт ΔU — только по автоматам
Щитка 2** (в доме, после QD1); три линии Щитка 1 (до АВР) в сумму не входят, см. раздел «Три щитка» выше.
Большинство переведённых комнатных линий в момент замера в режиме ожидания (0 А) — честная картина небаланса
под реальной вечерней нагрузкой может отличаться.

| Фаза | Напряжение ($U_{avg}$) | Мин. / Макс. $U$ | Ток ($\sum I$) | Мощность ($\sum P$) | Линий | Статус |
| :--- | :---: | :---: | :---: | :---: | :---: | :--- |
| **Фаза 1 (L1)** | **201.4 В** | 197.0 – 205.1 В | **14.95 А** | **3054.9 Вт** | 5 | ✅ В норме (весь ток — один котёл) |
| **Фаза 2 (L2)** | **199.6 В** | 197.3 – 201.1 В | **1.91 А** | **197.5 Вт** | 11 | ✅ В норме, почти все линии в ожидании |
| **Фаза 3 (L3)** | **229.9 В** | 229.9 – 229.9 В | **0.41 А** | **93.7 Вт** | 2 | ⚠️ **НЕДОГРУЖЕНА** |

### Детализация по устройствам (Щиток 2, в доме):

#### Фаза 1 (L1) — 5 линий:
1. **3 АВТ (L1) 1тэн котла:** `205.1 В`, `14.85 А`, `3052.2 Вт`, `t=42°C` [ON] 🚨 *(единственная тяжёлая нагрузка фазы)*
2. **Парковка** (фидер на Щиток 3, бывш. «Скважина»): `198.6 В`, `0.09 А`, `2.7 Вт`, `t=43°C` [ON] 🔥 *(перегрев, протянуть клеммы)*
3. **красная розетка** (в Щитке 3, запитана через «Парковка»): `197.0 В`, `0.00 А`, `0.0 Вт`, `t=16°C` [OFF]
4. **Насос** (в Щитке 3, запитан через «Парковка»): `204.8 В`, `0.00 А`, `0.0 Вт`, `t=16°C` [OFF]

#### Фаза 2 (L2) — 11 линий:
5. **2АВТ (L2) бойлер холод очистка скважина дом 3тэн:** `199.7 В`, `0.97 А`, `107.5 Вт`, `t=41°C` [ON]
6. **Холл:** `201.1 В`, `0.17 А`, `13.0 Вт`, `t=35°C` [ON]
7. **Спальня:** `198.8 В`, `0.20 А`, `12.9 Вт`, `t=37°C` [ON]
8. **Туалет:** `199.8 В`, `0.00 А`, `0.0 Вт`, `t=37°C` [ON]
9. **Гостинная:** `200.2 В`, `0.18 А`, `21.3 Вт`, `t=36°C` [ON]
10. **Мелания:** `199.2 В`, `0.04 А`, `3.2 Вт`, `t=38°C` [ON]
11. **Бойлер:** `200.8 В`, `0.00 А`, `0.0 Вт`, `t=38°C` [ON]
12. **Юля** (переведена с L1): `197.3 В`, `0.00 А`, `0.0 Вт`, `t=35°C` [ON]
13. **Гардероб** (переведён с L1): `199.2 В`, `0.30 А`, `32.3 Вт`, `t=37°C` [ON]
14. **Кухня** (возвращена с L3): `200.0 В`, `0.07 А`, `7.3 Вт`, `t=36°C` [ON]

#### Фаза 3 (L3) — 2 линии:
15. **1 АВТ (L3) 2 тен котла плита п/м дух:** `229.9 В`, `0.41 А`, `93.7 Вт`, `t=39°C` [ON]
16. **Роз В** — здесь не считается: физически в Щитке 1 (до АВР), см. ниже.

### Щиток 1 (за домом, ДО АВР — не резервируются генератором):
- **Роз Н** (L1): `212.3 В`, `0.00 А`, `t=18°C` [OFF]
- **Роз В** (L3): `222.8 В`, `0.00 А`, `t=18°C` [OFF]
- **ИБП ГАЗ** (L2, бывш. «Мишень»): `199.8 В`, `0.57 А`, `107.4 Вт`, `t=18°C` [ON]

> В проекте учтены только 19 реальных автоматов SY2 этого дома (18 исходных + «Скважина», добавлена владельцем в Tuya отдельно от «Насос»/«Парковка»). Устройства из других Tuya-проектов на том же аккаунте (другой дом, бытовая техника, свет-выключатели и т.п. — 14 штук) в схему и подсчёты не входят.
>
> ⚠️ Таблица и детализация выше — снимок на момент последней правки README. Владелец позже ещё раз перераспределил часть линий по фазам через редактор топологии (`topology.html`) — актуальное состояние смотри там же или на живом дашборде, они всегда отражают текущий `schema_data.json`.

---

## 🔬 Физико-математический анализ проблемы перекоса фаз

> ⚠️ **Этот раздел описывает ситуацию ДО переноса нагрузок (октябрь 2026)** и сохранён как историческая
> инженерная выкладка — формулы и ход рассуждений по-прежнему корректны, но конкретные цифры ($\Delta U$,
> токи по фазам, состав линий) относятся к старой топологии. После переноса часть комнатных линий (Юля,
> Гардероб, Кухня) переехала на L2, а 3 линии ушли в Щиток 1 (до АВР, см. «Три щитка» выше) — актуальные
> цифры см. в разделе «Текущая телеметрия» выше и на живом дашборде. Раздел не пересчитан заново, т.к. в
> момент последнего опроса большинство переведённых линий были в режиме ожидания — пересчёт под реальной
> нагрузкой даст более честную картину.

Текущее состояние сети характеризуется **разбросом фазных напряжений $\Delta U = 43.7\text{ В}$** (между $187.0\text{ В}$ на L1 и $230.7\text{ В}$ на L3, по реальным замерам автоматов — без учёта статичных показаний РКН-реле, см. ниже).

> ⚠️ Более ранняя версия этого раздела называла источником перекоса «перегруз L1 при простое L3» и утверждала напряжение до $242.1\text{ В}$ на L3. Это была ошибка: число $242.1\text{ В}$ бралось из поля `voltage_v` реле РКН L3, которое не телеметрируется Tuya и хранило статичный снимок — не реальный замер. Реальный максимум по фазе L3 (по автоматам с телеметрией) — $230.7\text{ В}$, с запасом $\approx 19\text{ В}$ до уставки $U_{max}=250\text{ В}$. Ниже — пересчёт на реальных данных.

### Причины явления:

1. **Две фазы нагружены почти поровну, третья простаивает:**
   $$I_{L1} \approx 16.04\text{ А} \ (\approx 3.36\text{ кВт, котёл+скважина}), \quad I_{L2} \approx 15.55\text{ А} \ (\approx 2.82\text{ кВт, бойлер}), \quad I_{L3} \approx 0.61\text{ А} \ (\approx 0.09\text{ кВт})$$
   Это не «L1 перегружена, остальные в норме» — L1 и L2 несут практически одинаковый ток, и именно их совместная нагрузка против простаивающей L3 и даёт разброс.

   Падение напряжения на фазном проводе от такого тока — вклад небольшой. При кабеле от уличного щита длиной $L \approx 40\text{ м}$ (алюминий СИП 16 мм², $R_0 \approx 1.91\text{ Ом/км}$):
   $$R_{line} \approx 0.040 \times 1.91 \approx 0.076\text{ Ом}, \qquad \Delta U_{phase} \approx 16.04\text{ А} \times 0.076\text{ Ом} \approx 1.2\text{ В}$$
   С учётом сопротивления воздушной линии поселка ($R_{grid} \approx 0.8\text{ Ом}$):
   $$\Delta U_{grid} \approx 16.04\text{ А} \times 0.8\text{ Ом} \approx 12.8\text{ В}$$
   Это на порядок меньше измеренного разброса $43.7\text{ В}$ — одного лишь омического падения в проводе не хватает, основной вклад даёт смещение нейтрали (ниже).

2. **Смещение потенциала нейтральной точки ($V_N$):**
   В трёхфазной четырёхпроводной системе с конечной проводимостью нулевого провода ток нейтрали равен геометрической сумме токов фаз:
   $$\vec{I}_N = \vec{I}_{L1} + \vec{I}_{L2} + \vec{I}_{L3}$$
   При $I_{L1} \approx 16.04\text{ А}$, $I_{L2} \approx 15.55\text{ А}$, $I_{L3} \approx 0.61\text{ А}$ модуль тока небаланса в нейтрали (при симметричном 120°-сдвиге фаз):
   $$|\vec{I}_N| \approx \sqrt{I_1^2 + I_2^2 + I_3^2 - I_1 I_2 - I_2 I_3 - I_3 I_1} \approx 15.2\text{ А}$$
   То есть через нулевой провод течёт почти такой же ток, как по нагруженной фазе — у TN-C-S это и смещает точку нейтрали $N$ в сторону вектора L1/L2, против простаивающей L3:
   $$\dot{V}_N = \frac{\dot{E}_A \underline{Y}_A + \dot{E}_B \underline{Y}_B + \dot{E}_C \underline{Y}_C}{\underline{Y}_A + \underline{Y}_B + \underline{Y}_C + \underline{Y}_N}, \qquad \underline{Y}_1 \approx \underline{Y}_2 \gg \underline{Y}_3$$

   **Измеренное следствие** (а не теоретический вывод формулы — admittance-ы реальной сети не промерены):
   - Напряжение на нагруженных фазах просело: $U_{L1} \approx 195.5\text{ В}$ (мин. $187.0\text{ В}$), $U_{L2} \approx 195.3\text{ В}$ (мин. $190.3\text{ В}$)
   - Напряжение на холостой фазе выросло, но умеренно: $U_{L3} \approx 217.5\text{ В}$ (макс. $230.7\text{ В}$) — не критично

### Риски и последствия:
- **Риск ложного срабатывания РКН по просадке, не по перенапряжению:** РКН L1 и РКН L2 обе работают в $\approx 0.1-0.7\text{ В}$ от уставки $U_{min}=195\text{ В}$ — при любом дополнительном включении на любой из этих фаз реле может отключить линию. РКН L3 — не в зоне риска (запас $\approx 19\text{ В}$ до $U_{max}=250\text{ В}$).
- **Перегрев нулевой жилы ввода:** ток нейтрали $\approx 15\text{ А}$ сопоставим с фазным — жила N рассчитана на такой же ток, но грелась бы сильнее при плохом контакте на вводной клемме.
- **Деградация электроники при длительной просадке** на L1/L2 (не перенапряжение на L3, как считалось раньше) — просадка хуже переносится импульсными БП, чем небольшое завышение.

---

## 🔥 Анализ температурных аномалий (Парковка, бывш. Скважина, 43–44°C)

Автомат **«Парковка»** (бывш. «Скважина», Фаза 1, ID: `L1-08`) зафиксировал температуру **$43$–$44^\circ\text{C}$** при рабочем токе всего **$\approx 0.1\text{ А}$** ($P \approx 2.7\text{ Вт}$). Проблема наблюдается стабильно и после переименования/изменения уставок — протяжка клемм (см. ниже) ещё не выполнена.

- **Физика дефекта:** При токе $0.1\text{ А}$ джоулево тепло внутреннего биметаллического расцепителя ничтожно ($P_{joule} = I^2 R \approx 0.001\text{ Вт}$).
- **Диагноз:** 
  1. Либо **ослабление винтового зажима** фазного гребенчатого проводника или отходящего кабеля (переходное контактное сопротивление $R_k$ разогревается током соседних автоматов по шине).
  2. Либо тепловой перенос от расположенного рядом устройства.
- **Действие:** Немедленно протянуть клеммы автомата динамометрической отверткой с моментом **2.0–2.5 Н·м**.

---

## 🛠 Инженерный план балансировки нагрузок

> ⚠️ **Устарело** — план ниже описывал топологию до переноса нагрузок (октябрь 2026) и не был выполнен
> в этом виде; владелец вместо переноса «2 бойлер» на L3 перевёл лёгкие комнатные линии на L2 (см. «Три
> щитка» и «Текущая телеметрия» выше). Сохранено как пример хода рассуждений, план нужно пересчитать заново
> под фактическую вечернюю нагрузку.

Единственная крупная нагрузка на L1 — котёл + скважина (16.04А на фазе, из них 15.95А — сам котёл
на отдельной силовой линии), перенести только его «долю» без переразводки проводки нельзя.
Реалистичный план — перенести одну силовую линию с L2 на L3, это не даст идеальный баланс, но снимет
обе фазы (L1 и L2) с грани уставки РКН:

```
[ТЕКУЩЕЕ СОСТОЯНИЕ]
L1: 16.04 А (3363 Вт)  <-- Котёл + Скважина (U ≈ 195.5В — у уставки РКН Umin 195В)
L2: 15.55 А (2817 Вт)  <-- Бойлер (L2-01, 7.98А) + Бойлер (L2-16, 5.9А) + комнаты (U ≈ 195.3В — тоже у уставки)
L3:  0.61 А (92 Вт)    <-- Плита, кухня, Роз В — почти простой (U ≈ 217.5В)
Разброс напряжений: 43.7 В, ток небаланса в нейтрали ≈ 15.2 А

[ПЛАН: «2 бойлер холод очистка скважина» (L2-01, 7.98А) переносится с L2 на L3]
L1: 16.04 А (3363 Вт)  <-- без изменений
L2:  7.57 А (1320 Вт)  <-- комнаты + Бойлер (L2-16)
L3:  8.59 А (1589 Вт)  <-- Плита, кухня, Роз В + перенесённая линия
Разброс напряжений: ≈ 12.4 В (оценка по наблюдаемой U(I), не точный расчёт) — риск отключения РКН L2 снят,
L1 остаётся тяжело загруженной (это предел без переразводки проводки котла)
```

### Пошаговые действия для электромонтажника:
1. **Шаг 1:** Отключить вводной автомат QF1, проверить отсутствие напряжения указателем.
2. **Шаг 2:** Отсоединить питающий фазный провод линии «2 бойлер холод очистка скважина» от шины L2 и подключить к шине L3.
3. **Шаг 3:** Проверить после включения реальные токи и напряжения по фазам — числа выше оценочные, не гарантированные.
4. **Шаг 4:** Протянуть винтовые зажимы всех автоматов, уделив особое внимание автомату «Скважина» ($t=44^\circ\text{C}$).
5. **Шаг 5:** Настроить уставки РКН: $U_{min} = 195\text{ В}$ (задержка 2 сек), $U_{max} = 250\text{ В}$ (задержка 0.1 сек).

---

## 📐 Однолинейная схема (Mermaid)

```mermaid
flowchart TD
    subgraph STREET ["ЩИТОК 1 — ЗА ДОМОМ (до АВР, НЕ резервируется генератором)"]
        SIN1["Ввод 32А (столб)"]
        ATS["АВР"]
        GEN["Генератор 5 кВт"]
        PRE_ROZN["Роз Н (L1, 0A)"]
        PRE_GAZ["ИБП ГАЗ (L2, 0.57A)"]
        PRE_ROZV["Роз В (L3, 0A)"]
        SIN1 --> ATS
        ATS <--> GEN
        SIN1 -.-> PRE_ROZN
        SIN1 -.-> PRE_GAZ
        SIN1 -.-> PRE_ROZV
        SIN2["Ввод 32А (перед щитом)"]
        ATS --> SIN2
    end

    subgraph GRID ["ВВОДНАЯ СЕТЬ 380/220В (15 кВт) — после АВР"]
        IN_L1["Фаза 1 (L1) - 201.4В / 14.95А"]
        IN_L2["Фаза 2 (L2) - 199.6В / 1.91А"]
        IN_L3["Фаза 3 (L3) - 229.9В / 0.41А"]
    end

    SIN2 --> GRID

    QF1["Главный вводной автомат QF1<br/>(3P 25A) — ЩИТОК 2, в доме"]
    QD1["Противопожарное УЗО QD1<br/>(4P 40A 300mA селективное)"]

    GRID --> QF1 --> QD1

    subgraph V_RELAYS ["РЕЛЕ КОНТРОЛЯ НАПРЯЖЕНИЯ (уставки Umin/Umax, не телеметрируются)"]
        RKN1["РКН L1 (40A)"]
        RKN2["РКН L2 (40A)"]
        RKN3["РКН L3 (40A)"]
    end

    QD1 -->|L1| RKN1
    QD1 -->|L2| RKN2
    QD1 -->|L3| RKN3

    subgraph BUS_L1 ["ШИНА ФАЗЫ 1 (L1) — 14.95 А"]
        L1_KOTEL["3 АВТ (L1) 1тэн котла<br/><b>14.85A / 3052Вт / 205.1В</b><br/>(единственная тяжёлая нагрузка)"]
        L1_PARK["Парковка — фидер на Щиток 3<br/>(0.09A / t=43°C 🔥, уставка 20А)"]
    end

    subgraph SUB3 ["ЩИТОК 3 — НА ПАРКОВКЕ (от «Парковка»)"]
        L3_NASOS["Насос скважины (0A, OFF)"]
        L3_KROZ["красная розетка (0A, OFF)"]
    end

    L1_PARK -.->|фидер| SUB3

    subgraph BUS_L2 ["ШИНА ФАЗЫ 2 (L2) — 1.91 А [переведены лёгкие линии]"]
        L2_BOIL["2АВТ бойлер/скваж./очистка (0.97A)"]
        L2_BOIL2["Бойлер ГВС (0A, ожидание)"]
        L2_ROOMS["Холл, Спальня, Туалет, Гостиная, Мелания"]
        L2_MOVED["Юля, Гардероб, Кухня<br/>(переведены владельцем на L2)"]
    end

    subgraph BUS_L3 ["ШИНА ФАЗЫ 3 (L3) — 0.41 А [НЕДОГРУЖЕНА]"]
        L3_PLITA["1 АВТ (L3) 2 тен котла плита п/м дух<br/>(0.41A / 94Вт / 229.9В, уставка 36А)"]
    end

    RKN1 --> BUS_L1
    RKN2 --> BUS_L2
    RKN3 --> BUS_L3

    classDef crit fill:#7f1d1d,stroke:#ef4444,stroke-width:2px,color:#fff;
    classDef warn fill:#78350f,stroke:#f59e0b,stroke-width:2px,color:#fff;
    classDef ok fill:#064e3b,stroke:#10b981,stroke-width:1px,color:#fff;
    classDef l3style fill:#3b0764,stroke:#8b5cf6,stroke-width:1px,color:#fff;
    classDef preats fill:#1e293b,stroke:#38bdf8,stroke-width:1.5px,color:#e2e8f0,stroke-dasharray: 4 2;

    class L1_PARK warn;
    class L1_KOTEL,L2_BOIL ok;
    class L3_PLITA l3style;
    class PRE_ROZN,PRE_GAZ,PRE_ROZV,L3_NASOS,L3_KROZ preats;
```

---

## 🗄 Компоновка щита по DIN-рейкам (ASCII)

> ⚠️ Снимок физического расположения автоматов на рейках Щитка 2 не менялся при переносе фаз (владелец
> переключал провода на шине, не переставлял сами модули) — позиции актуальны. Но подписи фаз/названий
> ниже устарели после переименования и переноса (Скважина→Парковка, Мишень→ИБП ГАЗ, Юля/Гардероб/Кухня→L2) —
> актуальные имена и фазы см. в разделе «Текущая телеметрия» выше или в `schema_data.json`.

```
┌────────────────────────────────────────────────────────────────────────────────┐
│  DIN РЕЙКА 1: ВВОДНО-РАСПРЕДЕЛИТЕЛЬНЫЙ И ЗАЩИТНЫЙ БЛОК                        │
│ ┌──────────────┐ ┌──────────────┐ ┌──────────┐ ┌──────────┐ ┌──────────┐ │
│ │   QF1 ВВОД   ││   QD1 УЗО    ││  РКН L1  ││  РКН L2  ││  РКН L3  │ │
│ │ 3P C25 400V  ││ 4P 40A 300m  ││  ~196В   ││  ~195В   ││  ~218В   │ │
│ └──────────────┘ └──────────────┘ └──────────┘ └──────────┘ └──────────┘ │
├────────────────────────────────────────────────────────────────────────────────┤
│  DIN РЕЙКА 2: ГРУППА ФАЗЫ 1 (L1), уставка 16А (котёл — 30А)                   │
│┌────────┐┌────────┐┌────────┐┌───────┐┌────────┐┌────────┐┌─────────┐│
││ КОТЕЛ  ││ МИШЕН  ││ КРАСН  ││  ЮЛЯ  ││ РОЗ Н  ││ НАСОС  ││  СКВАЖ. ││
││ 15.9🚨  ││ 187OFF ││ 195OFF ││  0.0A ││  0.0A  ││  0.0A  ││  44°C🔥  ││
│└────────┘└────────┘└────────┘└───────┘└────────┘└────────┘└─────────┘│
├────────────────────────────────────────────────────────────────────────────────┤
│  DIN РЕЙКА 3: ГРУППА ФАЗЫ 2 (L2), уставка 16А (бойлер — 30А)                  │
│ ┌────────────┐ ┌────────────┐ ┌────────────┐ ┌────────────┐ ┌────────────┐ │
│ │  2 БОЙЛЕР  ││    ХОЛЛ    ││  СПАЛЬНЯ   ││   ТУАЛЕТ   ││   ГОСТИН   │ │
│ │   7.98A    ││   1.07A    ││   0.21A    ││   0.24A    ││   0.12A    │ │
│ └────────────┘ └────────────┘ └────────────┘ └────────────┘ └────────────┘ │
├────────────────────────────────────────────────────────────────────────────────┤
│  DIN РЕЙКА 4: ФАЗА 2 — ОТДЕЛЬНО СТОЯЩИЙ БОЙЛЕР + МЕЛАНИЯ                      │
│ ┌──────────────────┐ ┌──────────────────┐ │
│ │      БОЙЛЕР      ││     МЕЛАНИЯ      │ │
│ │ 5.90A (37% 16А)  ││      0.03A       │ │
│ └──────────────────┘ └──────────────────┘ │
├────────────────────────────────────────────────────────────────────────────────┤
│  DIN РЕЙКА 5: ГРУППА ФАЗЫ 3 (L3) — НЕДОГРУЖЕНА, уставка 16/30А                │
│ ┌────────────────────────┐ ┌────────────────────┐ ┌────────────────────────┐ │
│ │  1 ПЛИТА П/М ДУХ ТЭН   ││       РОЗ В        ││      КУХНЯ (с L2)      │ │
│ │      0.19A / 42Вт      ││     231В (OFF)     ││      0.42A / 50Вт      │ │
│ └────────────────────────┘ └────────────────────┘ └────────────────────────┘ │
└────────────────────────────────────────────────────────────────────────────────┘

---

## 💻 Интерактивный веб-дашборд (`index.html`)

Дашборд разработан на чистом HTML5 + Tailwind CSS + Chart.js без сторонних тяжелых сборщиков (Single Page Application).

### Возможности дашборда:
- **Индикация перекоса фаз в реальном времени:** 3 цветные карточки фаз с живыми шкалами загрузки.
- **Интерактивный симулятор балансировки:** переключатель *"Текущее состояние"* vs *"После перебалансировки"* наглядно показывает, как нормализуются напряжения и токи.
- **Модульная сетка автоматов:** фильтрация по фазам (L1, L2, L3) и тревогам (Alerts).
- **Интерактивная модалка автомата:** подробные электрические параметры и инженерные рекомендации по каждому выключателю.
- **Графики:** распределение потребляемой мощности по фазам (Donut Chart) и сопоставление падения напряжений (Bar Chart).

### Запуск дашборда:
```bash
# Вариант 1: Запуск простого веб-сервера на Python
python3 -m http.server 8080

# Откройте в браузере:
http://localhost:8080
```
*Также дашборд полностью совместим с GitHub Pages.*

---

## 🐍 Скрипт синхронизации с Tuya Cloud (`tuya_monitor.py`)

Скрипт `tuya_monitor.py` выполняет автоматизированный сбор телеметрии со всех автоматов Tuya SY2 через облачный Tuya OpenAPI, рассчитывает асимметрию фаз и смещение нейтрали.

### Возможности:
- Аутентификация в Tuya Cloud по протоколу HMAC-SHA256 (с поддержкой регионов `eu`, `us`, `cn`).
- Автоматический fallback в режим локальной телеметрии при отсутствии API-ключей.
- Проверка порогов токовой перегрузки (>80%, >90%) и температуры корпуса (>42°C).
- Режим демона для периодического опроса и экспорта в `schema_data.json`.
- Формирование отчета по балансировке нагрузок.

### Установка зависимостей:
Скрипт использует только стандартную библиотеку Python 3 (запросы к Tuya OpenAPI — через `urllib`), сторонние пакеты не нужны.

### Реальная синхронизация с устройствами:
Чтобы `--daemon`/обычный запуск действительно тянул показания с Tuya Cloud, а не только читал локальный `schema_data.json`, у нужных устройств в `schema_data.json` должно быть заполнено поле `tuya_device_id` (реальный ID устройства из Tuya IoT Platform). Коды DPS (`switch_1`, `cur_voltage`, ...) настраиваются в `DPS_CODE_MAP` в начале `tuya_monitor.py` — сверьте их с вашими автоматами в Cloud → API Explorer → Device Status.

### Примеры запуска:

```bash
# 1. Быстрый вывод сводки и предупреждений по электрощиту
python3 tuya_monitor.py

# 2. Вывод подробного инженерного плана перебалансировки
python3 tuya_monitor.py --rebalance-plan

# 3. Запуск с реальными ключами Tuya OpenAPI
export TUYA_API_KEY="your_access_id"
export TUYA_API_SECRET="your_access_secret"
export TUYA_REGION="eu"
python3 tuya_monitor.py --daemon --interval 30 --export schema_data.json
```

---

## 📁 Структура проекта

```
home-electrical-schema/
├── README.md               # Полное описание проекта, схемы и анализ асимметрии
├── index.html              # Интерактивный дашборд электрощита (Dark UI)
├── schema_data.json        # Структурированная телеметрия 33 устройств и метрики
├── tuya_monitor.py         # Монитор сети и синхронизация с Tuya OpenAPI
├── electrical_schema.svg   # Векторная однолинейная схема электрощита
├── test_tuya_monitor.py    # Самопроверка анализатора фаз и разбора DPS
└── LICENSE                 # Лицензия MIT
```

---

## 📜 Лицензия
Проект распространяется под лицензией [MIT](LICENSE). Разработано для автоматизации электроснабжения дома.